---
title: "اصول مهندسی سیستم‌های برق اضطراری (UPS)، دیزل ژنراتور و پایش حرارتی دیتاسنter Tier III"
slug: "datacenter-cooling-power-tier3"
description: "طراحی مسیرهای توان با قابلیت نگهداری همزمان (Concurrently Maintainable)، افزونگی ۲N در تابلوهای توزیع و UPS، محاسبه اتلاف حرارتی تجهیزات شبکه بر حسب BTU/hr."
publishDate: "2026-03-12"
modifiedDate: "2026-03-18"
author: "واحد مهندسی اتاق سرور و مراکز داده نُوَند"
authorRole: "متخصص زیرساخت توان و حرارت"
category: "دیتاسنتر و برق اضطراری"
categorySlug: "datacenter-power"
readingTime: "۱۰ دقیقه مطالعه"
image: "/images/hero-datacenter.jpg"
imageAlt: "راهروی سرپوشیده هوای سرد در مرکز داده با رک‌های سرور مدرن و کف کاذب"
imageCaption: "سیستم مهار هوای سرد (Cold Aisle Containment) در اتاق سرور استاندارد TIA-942"
tags: ["دیتاسنتر", "Tier III", "UPS", "برق اضطراری", "TIA-942", "In-Row Cooling"]
lang: "fa"
featured: true
relatedServices: ["audio-power", "enterprise-services", "infrastructure-administration"]
---

## تعریف استاندارد Tier III: اصل قابلیت نگهداری همزمان (Concurrently Maintainable)

بر مبنای استاندارد موسسه **Uptime Institute** و مرجع مهندسی **ANSI/TIA-942-B**، یک مرکز داده رده ۳ (Tier III) باید تضمین‌کننده نرخ دسترسی سالانه **۹۹.۹۸۲٪** باشد. این سطح از پایداری به معنای حداکثر زمان خاموشی غیرمنتظره **۱.۶ ساعت در کل سال** است.

ویژگی بنیادی که Tier III را از سطوح پایین‌تر متمایز می‌کند، **قابلیت تعمیر و نگهداری بدون توقف (Concurrent Maintainability)** است: یعنی هر مؤلفه فعال یا غیرفعال در مسیر توان، توزیع، ترانسفورماتور، کلیدزنی، UPS و سیستم خنک‌کننده باید بدون حتی یک میلی‌ثانیه قطعی در بارهای IT (سرورها و سوییچ‌ها) قابلیت خارج شدن از مدار و سرویس دوره‌ای را دارا باشد.

---

## ۱. معماری توزیع توان با افزونگی ۲N در سیستم برق اضطراری

در طراحی مهندسی نُوَند برای مراکز داده، از آرایش سیستم‌های مجزا با تغذیه دوگانه استفاده می‌شود:

```text
[ ورودی برق شهری ۱ ]            [ ورودی برق شهری ۲ ]
        |                                |
  [ ژنراتور ۱ ]                    [ ژنراتور ۲ ]
        |                                |
   [ ATS الف ]                      [ ATS ب ]
        |                                |
   [ تابلو MDP A ]                  [ تابلو MDP B ]
        |                                |
 [ UPS مسیره A ]                  [ UPS مسیره B ]
        |                                |
   [ PDU A رک ]                     [ PDU B رک ]
        \                                /
         [ سرور مجهز به دو پاور ریداندنت ]
```

### اجزای زنجیره توان:
1. **کلیدهای انتقال خودکار (ATS - Automatic Transfer Switch):** مجهز به مکانیزم سوئیچ سریع زیر ۲۰ میلی‌ثانیه به همراه قفل‌های مکانیکی و الکتریکی جهت جلوگیری از تلاقی فازها.
2. **سیستم‌های UPS ماژولار آنلاین دابل کانورژن (True Online Double Conversion):** با راندمان کاری بالای ۹۶٪ و قابلیت Hot-Swap ماژول‌های توان در زمان بهره‌برداری.
3. **واحدهای توزیع برق هوشمند (Smart PDU):** با قابلیت اندازه‌گیری جریان در سطح هر پریز به‌صورت مجزا، مانیتورینگ مصرف انرژی از طریق پروتکل SNMP و قطع یا وصل ریموت سرورها.

---

## ۲. فرمول‌های کلیدی محاسبه ظرفیت باتری و زمان پشتیبانی (Runtime)

محاسبه توان نامی بانک باتری برای زمان پشتیبانی تعیین‌شده (مثلاً ۲۰ دقیقه تا پایداری کامل ژنراتورها):

$$I_{discharge} = \frac{P_{load\_kW} \times 1000}{V_{dc} \times \eta_{inv}}$$

### پارامترهای فرمول:
- $P_{load\_kW}$: بار کل تجهیزات فناوری اطلاعات بر حسب کیلووات به انضمام ضریب توسعه آینده (معمولاً ۲۵٪).
- $V_{dc}$: ولتاژ باس DC اینورتر (به عنوان مثال ۳۸۴ ولت حاصل از ۳۲ عدد باتری ۱۲ ولت سری).
- $\eta_{inv}$: راندمان اینورتر در بار کامل (معمولاً بین `0.94` تا `0.97`).
- $I_{discharge}$: جریان تخلیه لحظه‌ای از هر سلول باتری که باید با جدول تخلیه زمانی کارخانه سازنده باتری در بازه ۲۰ دقیقه تطبیق یابد.

---

## ۳. مدیریت جریان هوا و محاسبه بار خنک‌کننده (Thermal Containment)

اشتباه رایج در خنک‌سازی سنتی اتاق‌های سرور، وزش کور هوای سرد به داخل کل فضای اتاق است که منجر به گردابه‌های حرارتی و اختلاط هوای گرم و سرد می‌گردد.

### استراتژی مهار هوای سرد (Cold Aisle Containment):
در این روش، راهروی جلوی رک‌ها به وسیله سقف‌های شیشه‌ای مقاوم در برابر حریق و درب‌های کشویی دوطرفه کاملاً آب‌بندی می‌شود. هوای سرد تامین‌شده توسط سیستم‌های خنک‌کننده **In-Row** با فشار ملایم از کف کاذب وارد راهرو شده و پس از عبور از داخل کیس سرورها، به صورت هوای داغ در راهروی پشت رک تخلیه شده و به مکش بالای دستگاه خنک‌کننده بازمی‌گردد.

### فرمول محاسبه اتلاف حرارتی تجهیزات:

$$Q_{BTU/hr} = P_{total\_Watts} \times 3.4121$$

برای مثال، یک رک پرمصرف با ۱۰ کیلووات توان مصرفی، حرارتی معادل:

$$10,000 \times 3.4121 = 34,121 \text{ BTU/hr} \approx 2.84 \text{ Tons of Refrigeration (TR)}$$

تولید می‌کند که باید با تجهیزات خنک‌کننده دقیق (Precision Cooling) با کنترل مداوم رطوبت بین ۴۵٪ تا ۵۵٪ دفع گردد.

---

## ۴. سامانه پایش محیطی دیتاسنتر (DCIM & BMS)

پایش دائمی پارامترهای فیزیکی تضمین‌کننده سلامت زیرساخت است:

- سنسورهای دمای ورودی و خروجی در سه ارتفاع مختلف هر رک (پایین، وسط، بالا).
- سنسورهای طنابی تشخیص نشت مایعات (Water Leak Detection) زیر یونیت‌های سرمایشی و در طول مسیر کف کاذب.
- سیستم‌های اعلام اطفای حریق تنفسی زودرس با ذرات ریز (VESDA / ASD) جهت شناسایی حریق قبل از پیدایش دود مشهود.
- یکپارچگی سیگنال‌های Modbus و SNMP بر روی داشبورد مرکزی تله‌متری نُوَند.

---

## ۵. چک‌لیست پایش و آزمایش دوره‌ای زیرساخت توان

- [ ] آزمایش تست شارژر و ولتاژ شناور (Float Voltage) تک تک سلول‌های باتری در هر ماه.
- [ ] تست تست بار ساختگی (Dummy Load Bank) در توان ۱۰۰٪ هر ۶ ماه یکبار برای ارزیابی افت ولتاژ سلول‌ها.
- [ ] بازرسی ترموگرافی مادون قرمز (FLIR Thermal Imaging) از تمامی ترمینال‌ها و اتصالات باس‌بار جهت کشف اتصالات سست و داغ.
- [ ] استارت اتوماتیک ژنراتورها زیر بار هفتگی جهت تست چنج‌اور و روانکاری موتورهای دیزل.
