---
title: "راهنمای یکپارچه‌سازی پروتکل‌های KNX، Modbus و BACnet در اتوماسیون ساختمان‌های مدرن"
slug: "smart-building-knx-bacnet-guide"
description: "معماری تجمیع سیستم‌های مدیریت هوشمند ساختمان (BMS)، توپولوژی سیم‌کشی باس KNX، ارتباط با چیلرها از طریق Modbus RTU و یکپارچه‌سازی در لایه سرپرستی BACnet/IP."
publishDate: "2026-03-05"
modifiedDate: "2026-03-08"
author: "واحد هوشمندسازی و اتوماسیون ساختمان نُوَند"
authorRole: "مهندس ارشد سیستم‌های BMS و کنترل یکپارچه"
category: "هوشمندسازی ساختمان"
categorySlug: "smart-buildings"
readingTime: "۷ دقیقه مطالعه"
image: "/images/services/smart-buildings.jpg"
imageAlt: "پنل لمسی هوشمند مدرن دیواری و ترموستات دیجیتال در محیط لوکس هوشمندسازی شده"
imageCaption: "سیستم کنترل یکپارچه روشنایی و تهویه مطبوع با پروتکل استاندارد باز KNX"
tags: ["KNX", "BACnet", "Modbus", "BMS", "هوشمندسازی", "اتوماسیون"]
lang: "fa"
featured: false
relatedServices: ["smart-homes-buildings", "enterprise-services"]
---

## تفکیک لایه‌های کنترل در ساختمان‌های مدرن

در یک پروژه اتوماسیون ساختمانی مهندسی و پایدار، به‌کارگیری سیستم‌های انحصاری (Proprietary) که وابسته به یک تولیدکننده خاص هستند، بزرگ‌ترین اشتباه استراتژیک محسوب می‌شود. یکپارچه‌سازی نُوَند بر اساس تفکیک سه‌لایه استانداردهای باز بین‌المللی استوار است:

1. **لایه میدان و سنسورها (Field Level - KNX TP):** کنترل روشنایی، پرده‌های برقی، سنسورهای حضور، و ترموستات‌های محلی.
2. **لایه تجهیزات مکانیکی و سرمایش/گرمایش (Subsystem Level - Modbus RTU / TCP):** برقراری ارتباط مستقیم با برد چیلرها، بویلرها، پمپ‌های دور متغیر (VFD) و کنتورهای انرژی.
3. **لایه سرپرستی و مانیتورینگ جامع (Supervisory / Management Level - BACnet/IP):** نرم‌افزار مرکزی مدیریت ساختمان (BMS Workstation) برای تجمیع آلارم‌ها، زمان‌بندی تقویمی و بهینه‌سازی الگوریتم‌های مصرف انرژی.

---

## ۱. اصول سیم‌کشی و توپولوژی استاندارد باس KNX Twisted Pair

باس KNX با ولتاژ مستقیم ۲۹ ولت DC کار می‌کند و سیگنال دیتا بر روی همان سیم‌های حامل تغذیه مدوله می‌شود.

### قوانین فیزیکی و ابعادی لاین KNX:
- کابل استاندارد: کابل دورشته شیلددار سبز رنگ KNX ($Y(St)Y\ 2\times2\times0.8\text{ mm}$).
- حداکثر طول کابل در یک لاین منفرد: **۱۰۰۰ متر**.
- حداکثر فاصله مجاز بین منبع تغذیه و هر قطعه: **۳۵۰ متر**.
- حداکثر فاصله بین دو قطعه در یک لاین: **۷۰۰ متر**.
- عدم تشکیل حلقه (No Closed Loops): ایجاد هرگونه لوپ بسته در سیم‌کشی باس اکیداً ممنوع بوده و موجب تداخل پکت‌های دیتای CSMA/CA می‌گردد.

```text
[ منبع تغذیه KNX 640mA + Choke ]
              |
      [ خط اصلی باس KNX ]
       |-- [ سنسور حضور و روشنایی ]
       |-- [ کلید هوشمند ۶ پل ]
       |-- [ عملگر روشنایی Actuator ]
       |-- [ ماژول کنترل دالی DALI Gateway ]
       |-- [ لاین کوپلر Line Coupler ] ---> به لاین بعدی
```

---

## ۲. پل ارتباطی Modbus به BACnet جهت پایش تجهیزات موتورخانه

تجهیزات صنعتی نظیر چیلرها و اینورترهای پمپ معمولاً پروتکل **Modbus RTU (RS-485)** را به صورت پیش‌فرض پشتیبانی می‌کنند. گیت‌وی‌های صنعتی نُوَند این پارامترها را به اشیای استاندارد BACnet ترجمه می‌کنند:

| پارامتر فیزیکی تجهیز موتورخانه | آدرس ریجیستر Modbus | آبجکت متناظر BACnet | نوع آبجکت BACnet |
| :--- | :--- | :--- | :--- |
| **دمای آب رفت چیلر** | Holding Register 40012 | Analog Input (AI-1) | دمای بر حسب سلسیوس |
| **وضعیت خطای کمپرسور** | Discrete Input 10005 | Binary Input (BI-1) | وضعیت بولی (Active/Inactive) |
| **فرمان خاموش/روشن پمپ** | Coil Register 00001 | Binary Output (BO-1) | فرمان دیجیتال رله |
| **درصد شیر کنترل تدریجی** | Holding Register 40024 | Analog Output (AO-1) | سیگنال ۰ تا ۱۰۰ درصد (۰-۱۰ ولت) |

---

## ۳. استانداردسازی پایگاه‌داده و امنیت ارتباطات BACnet/SC

در پروژه‌های وسیع تجاری، استفاده از استاندارد امنیتی نوین **BACnet Secure Connect (BACnet/SC)** الزامی است. این پروتکل با بهره‌گیری از رمزنگاری **TLS 1.3** و وب‌سوکت‌ها، آسیب‌پذیری‌های امنیتی سنتی ناشی از بسته‌های رمزنشده UDP بر روی پورت `47808` را به طور کامل برطرف می‌سازد.

---

## ۴. چک‌لیست تحویل مهندسی سیستم‌های هوشمند نُوَند

- [ ] تست تست پیوستگی شیلد کابل KNX و اطمینان از اتصال زمین در تنها یک نقطه پایانی.
- [ ] ذخیره و تحویل فایل پروژه کامل نرم‌افزار ETS (.knxproj) به همراه رمزهای عبور دستگاه‌ها به کارفرما.
- [ ] تست اتصال فیزیکی مقاومت‌های ۱۲۰ اهمی پایان خط (Terminating Resistor) در هر دو سر خط شبکه سریال RS-485 Modbus.
- [ ] تنظیم زمان‌بندی‌های سناریوهای حضور، تنظیم نور بر اساس نور روز (Daylight Harvesting) و سناریوهای خروج اضطراری در هنگام حریق.
